{
  "units": {
    "1": "01 · 变压器的分类和应用",
    "2": "02 · 配电箱的分类",
    "3": "03 · 等电位联结的分类",
    "4": "04 · 照明方式的分类",
    "5": "05 · 接地保护系统",
    "6": "06 · 水下灯具与插座",
    "7": "07 · 电动机与低压电器",
    "8": "08 · 建筑物防雷",
    "9": "09 · 检验批验收（教材P10）",
    "10": "10 · 变压器送电试运行",
    "11": "11 · 母线检查和送电（教材P74）",
    "12": "12 · 变压器安装",
    "13": "13 · 电缆沟敷设",
    "14": "14 · 直埋电缆",
    "15": "15 · 恒定均布载荷强度试验",
    "16": "案例一 · 变压器",
    "17": "案例二 · 电缆敷设",
    "18": "案例三 · 配管配线"
  },
  "qs": [
    {
      "id": 0,
      "u": "1",
      "t": "重点记背",
      "s": "变压器有哪些常见分类？各适合什么场景？",
      "o": [],
      "key": "",
      "points": [
        "按用途：电力变压器用于输配电；仪用互感器用于测量和保护；还有隔离、整流、电炉等专用变压器。",
        "按绝缘、冷却介质：油浸式利用绝缘油绝缘和散热，常见于室外及独立变电所；干式不以油作绝缘介质，常用于建筑物内等对防火要求较高的场所。",
        "按电压变化分升压、降压；按相数分单相、三相；按绕组形式分双绕组、三绕组、自耦。分类依据要先说清，再列类型。",
        "选型结合负荷容量、供电电压、安装环境、消防和噪声要求；“干式适合室内”不等于任意房间都能安装。"
      ],
      "exp": "按用途：电力变压器用于输配电；仪用互感器用于测量和保护；还有隔离、整流、电炉等专用变压器。\n按绝缘、冷却介质：油浸式利用绝缘油绝缘和散热，常见于室外及独立变电所；干式不以油作绝缘介质，常用于建筑物内等对防火要求较高的场所。\n按电压变化分升压、降压；按相数分单相、三相；按绕组形式分双绕组、三绕组、自耦。分类依据要先说清，再列类型。\n选型结合负荷容量、供电电压、安装环境、消防和噪声要求；“干式适合室内”不等于任意房间都能安装。",
      "cue": "想象变压器进楼先填表：干什么（用途）、穿什么外衣（油或干）、升降几层（电压）、几人同行（相数）。",
      "trap": "",
      "sources": [
        "course"
      ],
      "tags": []
    },
    {
      "id": 1,
      "u": "2",
      "t": "重点记背",
      "s": "配电箱怎样分类？动力箱和照明箱有什么区别？",
      "o": [],
      "key": "",
      "points": [
        "按用途分动力配电箱、照明配电箱、计量箱、控制箱等；动力箱主要给电动机等动力负荷配电，照明箱主要给照明及相应终端回路配电。",
        "按安装方式分明装、暗装、落地安装；按使用环境及防护要求分户内、户外、防尘防水等类型。",
        "按供配电层级可分总配电、分配电、末端配电。施工现场的“总配电箱—分配电箱—开关箱”属于临时用电的三级配电，不要和所有永久建筑配电箱混成唯一分类。",
        "箱内回路标识清楚；N排与PE排按系统要求分设，保护导体连接可靠。"
      ],
      "exp": "按用途分动力配电箱、照明配电箱、计量箱、控制箱等；动力箱主要给电动机等动力负荷配电，照明箱主要给照明及相应终端回路配电。\n按安装方式分明装、暗装、落地安装；按使用环境及防护要求分户内、户外、防尘防水等类型。\n按供配电层级可分总配电、分配电、末端配电。施工现场的“总配电箱—分配电箱—开关箱”属于临时用电的三级配电，不要和所有永久建筑配电箱混成唯一分类。\n箱内回路标识清楚；N排与PE排按系统要求分设，保护导体连接可靠。",
      "cue": "配电箱像楼里的快递站：先分送给谁，再看挂墙还是落地，最后看是在室内还是风雨里。",
      "trap": "",
      "sources": [
        "accept"
      ],
      "tags": []
    },
    {
      "id": 2,
      "u": "3",
      "t": "重点记背",
      "s": "总等电位、局部等电位、辅助等电位怎样区分？",
      "o": [],
      "key": "",
      "points": [
        "作用：把可能同时触及的可导电部分联结起来，减小它们之间的电位差；重点是减小接触电压。",
        "总等电位联结（MEB）：以建筑物总接地端子为中心，将进入建筑的有关金属管道、结构金属构件、保护导体等按设计联结。",
        "局部等电位联结（LEB）：在卫生间等特定局部范围，将有关可导电部分联成局部等电位。",
        "辅助（补充）等电位联结：在需要补充保护处，把可同时触及的外露可导电部分与外界可导电部分联结。它与局部等电位可能交叉，分类着眼点不同。",
        "不能靠“多接一根地线”代替设计规定的联结；完成后应检验连接可靠性和导通性。"
      ],
      "exp": "作用：把可能同时触及的可导电部分联结起来，减小它们之间的电位差；重点是减小接触电压。\n总等电位联结（MEB）：以建筑物总接地端子为中心，将进入建筑的有关金属管道、结构金属构件、保护导体等按设计联结。\n局部等电位联结（LEB）：在卫生间等特定局部范围，将有关可导电部分联成局部等电位。\n辅助（补充）等电位联结：在需要补充保护处，把可同时触及的外露可导电部分与外界可导电部分联结。它与局部等电位可能交叉，分类着眼点不同。\n不能靠“多接一根地线”代替设计规定的联结；完成后应检验连接可靠性和导通性。",
      "cue": "整栋楼手拉手是“总”，一个浴室手拉手是“局部”，怕两个人之间还有落差，再牵一道是“辅助”。",
      "trap": "",
      "sources": [
        "accept"
      ],
      "tags": []
    },
    {
      "id": 3,
      "u": "4",
      "t": "重点记背",
      "s": "一般照明、分区一般照明、局部照明、混合照明怎样记？",
      "o": [],
      "key": "",
      "points": [
        "一般照明：照亮整个场所，满足整体活动的照度要求，例如教室顶灯。",
        "分区一般照明：同一场所不同区域采用不同照度，例如车间作业区更亮、通道较低。",
        "局部照明：只为特定工作面补充光，例如工作台灯。",
        "混合照明：一般照明与局部照明共同组成。需要整体安全通行的工作场所不宜只设局部照明。",
        "按功能分正常、应急、值班、警卫、障碍等照明，是另一条分类线；不要拿“应急照明”回答照明方式分类。"
      ],
      "exp": "一般照明：照亮整个场所，满足整体活动的照度要求，例如教室顶灯。\n分区一般照明：同一场所不同区域采用不同照度，例如车间作业区更亮、通道较低。\n局部照明：只为特定工作面补充光，例如工作台灯。\n混合照明：一般照明与局部照明共同组成。需要整体安全通行的工作场所不宜只设局部照明。\n按功能分正常、应急、值班、警卫、障碍等照明，是另一条分类线；不要拿“应急照明”回答照明方式分类。",
      "cue": "教室大灯照全班，实验台灯照手边；两盏一起开，就是“混合”。分区则像给前排实验区单独调亮。",
      "trap": "",
      "sources": [
        "course"
      ],
      "tags": []
    },
    {
      "id": 4,
      "u": "5",
      "t": "重点记背",
      "s": "TN、TT、IT中的字母分别表示什么？",
      "o": [],
      "key": "",
      "points": [
        "第一个字母描述电源与地的关系：T表示电源一点直接接地；I表示电源带电部分与地绝缘，或一点经阻抗接地。",
        "第二个字母描述电气设备外露可导电部分与地的关系：T表示直接接地，且接地与电源接地点独立；N表示与电源接地点经保护导体连接。",
        "TN后面的S表示中性导体N与保护导体PE分开；C表示两种功能合在PEN导体中。",
        "N承担正常工作电流；PE用于保护，正常情况下不承载负荷电流；PEN兼具两者功能。"
      ],
      "exp": "第一个字母描述电源与地的关系：T表示电源一点直接接地；I表示电源带电部分与地绝缘，或一点经阻抗接地。\n第二个字母描述电气设备外露可导电部分与地的关系：T表示直接接地，且接地与电源接地点独立；N表示与电源接地点经保护导体连接。\nTN后面的S表示中性导体N与保护导体PE分开；C表示两种功能合在PEN导体中。\nN承担正常工作电流；PE用于保护，正常情况下不承载负荷电流；PEN兼具两者功能。",
      "cue": "先看电源“怎么落地”，再看外壳“跟谁回家”；S像两条分开的路，C像两条路合成一条。",
      "trap": "",
      "sources": [
        "course"
      ],
      "tags": []
    },
    {
      "id": 5,
      "u": "5",
      "t": "重点记背",
      "s": "TN-C、TN-S、TN-C-S有什么区别？最容易错在哪里？",
      "o": [],
      "key": "",
      "points": [
        "TN-C：整个系统中保护和中性功能合用PEN导体。",
        "TN-S：整个系统中PE和N分开设置；常见三相系统为L1、L2、L3、N、PE五根导体。",
        "TN-C-S：前段合用PEN，后段从规定点分为PE和N；进入分开段后，PE与N不得重新合并。",
        "PE不得装设开关或熔断器；PEN的连续性尤其重要。RCD不能直接用于仍合用PEN的TN-C部分，应在符合要求的分开段应用。"
      ],
      "exp": "TN-C：整个系统中保护和中性功能合用PEN导体。\nTN-S：整个系统中PE和N分开设置；常见三相系统为L1、L2、L3、N、PE五根导体。\nTN-C-S：前段合用PEN，后段从规定点分为PE和N；进入分开段后，PE与N不得重新合并。\nPE不得装设开关或熔断器；PEN的连续性尤其重要。RCD不能直接用于仍合用PEN的TN-C部分，应在符合要求的分开段应用。",
      "cue": "两位旅伴：C一路同车，S全程分车，C-S半路分车；分开后，别再把安全通道和工作车道并回去。",
      "trap": "先辨认PEN分开点，再判断后段接线；不能只背“五线制”三个字。",
      "sources": [
        "course"
      ],
      "tags": []
    },
    {
      "id": 6,
      "u": "5",
      "t": "重点记背",
      "s": "TT和IT系统各有什么特点？",
      "o": [],
      "key": "",
      "points": [
        "TT：电源中性点接地，设备外壳另经独立接地装置接地。故障回路可能经大地，阻抗较大，通常依靠剩余电流动作保护器等满足自动切断要求。",
        "IT：电源对地绝缘或经阻抗接地，设备外露可导电部分接地。首次绝缘故障时可在规定条件下暂不停电，但必须监测、报警并尽快处理。",
        "IT不是“不接地”，也不是发生故障永远不停电；第二次故障及其他保护条件仍须考虑。适用于有连续供电要求且具备相应管理条件的系统。"
      ],
      "exp": "TT：电源中性点接地，设备外壳另经独立接地装置接地。故障回路可能经大地，阻抗较大，通常依靠剩余电流动作保护器等满足自动切断要求。\nIT：电源对地绝缘或经阻抗接地，设备外露可导电部分接地。首次绝缘故障时可在规定条件下暂不停电，但必须监测、报警并尽快处理。\nIT不是“不接地”，也不是发生故障永远不停电；第二次故障及其他保护条件仍须考虑。适用于有连续供电要求且具备相应管理条件的系统。",
      "cue": "TT像两家各有自家地桩；IT像电源先垫绝缘垫，但设备外壳仍穿防护鞋，第一次报警也必须处理。",
      "trap": "",
      "sources": [
        "course"
      ],
      "tags": []
    },
    {
      "id": 7,
      "u": "6",
      "t": "重点记背",
      "s": "水下灯具安装有哪些必背点？",
      "o": [],
      "key": "",
      "points": [
        "先分清泳池、喷水池等场所及电气区域；按场所设计选用专用水下灯具。水下区域通常采用Ⅲ类灯具和SELV安全特低电压供电。",
        "泳池、水池相应水下区域常考限值：交流不超过12V，或无纹波直流不超过30V；电源设置位置须符合区域隔离要求。",
        "灯具应满足长期浸水条件对应的防护等级（常用IPX8）及规定水深、耐腐蚀要求；电缆引入口、接头需专用水密处理。",
        "固定牢靠，避免人员碰撞；有关金属构件按设计作等电位联结。安装后检查密封、绝缘和供电保护，依产品规定试运行。"
      ],
      "exp": "先分清泳池、喷水池等场所及电气区域；按场所设计选用专用水下灯具。水下区域通常采用Ⅲ类灯具和SELV安全特低电压供电。\n泳池、水池相应水下区域常考限值：交流不超过12V，或无纹波直流不超过30V；电源设置位置须符合区域隔离要求。\n灯具应满足长期浸水条件对应的防护等级（常用IPX8）及规定水深、耐腐蚀要求；电缆引入口、接头需专用水密处理。\n固定牢靠，避免人员碰撞；有关金属构件按设计作等电位联结。安装后检查密封、绝缘和供电保护，依产品规定试运行。",
      "cue": "小灯潜水要带三件装备：低压氧气瓶、水密潜水服、牢靠安全绳；“12交流、30直流”别装反。",
      "trap": "",
      "sources": [
        "water",
        "accept"
      ],
      "tags": [
        "数字"
      ]
    },
    {
      "id": 8,
      "u": "6",
      "t": "重点记背",
      "s": "插座接线、安装和检查应答哪些要点？",
      "o": [],
      "key": "",
      "points": [
        "面对插座：单相两孔横装时右孔接L、左孔接N；竖装时上孔L、下孔N。单相三孔插座上孔接PE，右L左N。",
        "保护接地端子不得与中性端子搭接；PE在插座之间不得串联连接，不能拆一个插座就让后面的保护接地失效。",
        "安装位置、高度按设计；同一场所标高整齐，面板贴墙牢固。潮湿、儿童活动等场所选用与环境相适应的防护、安全型插座。",
        "相线、零线、PE标识清楚，连接紧固，送电前检验绝缘及接线；按要求检查RCD动作。"
      ],
      "exp": "面对插座：单相两孔横装时右孔接L、左孔接N；竖装时上孔L、下孔N。单相三孔插座上孔接PE，右L左N。\n保护接地端子不得与中性端子搭接；PE在插座之间不得串联连接，不能拆一个插座就让后面的保护接地失效。\n安装位置、高度按设计；同一场所标高整齐，面板贴墙牢固。潮湿、儿童活动等场所选用与环境相适应的防护、安全型插座。\n相线、零线、PE标识清楚，连接紧固，送电前检验绝缘及接线；按要求检查RCD动作。",
      "cue": "面对插座画一张脸：左眼零、右眼火，额头接地保平安；地线像安全绳，不能串成一拆就断的链。",
      "trap": "",
      "sources": [
        "accept"
      ],
      "tags": []
    },
    {
      "id": 9,
      "u": "7",
      "t": "重点记背",
      "s": "电动机为什么要降压启动？常见启动方式如何选？",
      "o": [],
      "key": "",
      "points": [
        "直接启动：线路简单，启动转矩较大，但启动电流大；供电容量、允许电压降和负载条件满足要求时采用。",
        "星—三角启动：适用于正常运行接成三角形且允许降压启动的电动机；启动电流和转矩约为直接三角启动的1/3，不能用于要求大启动转矩的重载。",
        "自耦降压启动：利用变压器分接头降低启动电压，可按负载选档；设备较复杂。",
        "软启动通过逐步调压减小冲击；变频启动同时调节频率、电压，适用于调速或对启动性能要求高的场合。",
        "选法要说明电网承受能力、电动机额定参数、负载转矩、启动频繁程度。"
      ],
      "exp": "直接启动：线路简单，启动转矩较大，但启动电流大；供电容量、允许电压降和负载条件满足要求时采用。\n星—三角启动：适用于正常运行接成三角形且允许降压启动的电动机；启动电流和转矩约为直接三角启动的1/3，不能用于要求大启动转矩的重载。\n自耦降压启动：利用变压器分接头降低启动电压，可按负载选档；设备较复杂。\n软启动通过逐步调压减小冲击；变频启动同时调节频率、电压，适用于调速或对启动性能要求高的场合。\n选法要说明电网承受能力、电动机额定参数、负载转矩、启动频繁程度。",
      "cue": "直接启动像起跑就冲刺，星三角先小步热身，自耦可选档，软启动慢踩油门，变频连步频一起调。",
      "trap": "",
      "sources": [
        "course"
      ],
      "tags": [
        "数字"
      ]
    },
    {
      "id": 10,
      "u": "7",
      "t": "重点记背",
      "s": "电动机启动前、试运行中、结束后分别检查什么？",
      "o": [],
      "key": "",
      "points": [
        "启动前：核对铭牌与电源、接线方式；检查基础和紧固、轴承润滑、盘车灵活、防护罩、接地；测绝缘并完成规定交接试验。",
        "先点动核对旋转方向；条件允许时与机械负载脱开进行空载试运行，再按方案带负荷。",
        "运行中记录电压、电流及平衡情况，观察温升、声音、振动、转速和轴承状态；检查保护、联锁、急停是否有效。",
        "出现异常应停止并排查，不能反复强行启动。结束后整理试验记录，确认转向、运行及保护满足设计和产品要求。",
        "GB 50303中低压电动机绝缘电阻最低要求为0.5MΩ；使用场景、产品或其他适用试验要求更严时按其执行，不能把0.5MΩ当所有电机通用值。"
      ],
      "exp": "启动前：核对铭牌与电源、接线方式；检查基础和紧固、轴承润滑、盘车灵活、防护罩、接地；测绝缘并完成规定交接试验。\n先点动核对旋转方向；条件允许时与机械负载脱开进行空载试运行，再按方案带负荷。\n运行中记录电压、电流及平衡情况，观察温升、声音、振动、转速和轴承状态；检查保护、联锁、急停是否有效。\n出现异常应停止并排查，不能反复强行启动。结束后整理试验记录，确认转向、运行及保护满足设计和产品要求。\nGB 50303中低压电动机绝缘电阻最低要求为0.5MΩ；使用场景、产品或其他适用试验要求更严时按其执行，不能把0.5MΩ当所有电机通用值。",
      "cue": "电机上岗像体检：先验身份和关节，再试走看方向，跑起来听声音、摸“体温”（由仪器测量），最后留体检单。",
      "trap": "",
      "sources": [
        "accept"
      ],
      "tags": [
        "数字"
      ]
    },
    {
      "id": 11,
      "u": "7",
      "t": "重点记背",
      "s": "断路器、熔断器、接触器、热继电器、隔离开关、RCD怎样区分？",
      "o": [],
      "key": "",
      "points": [
        "断路器：接通、分断并按配置实现短路、过载等保护；熔断器：熔体过电流熔断后切断电路，通常需更换熔体。",
        "接触器：适合频繁接通、分断负载，主要执行控制动作，本身不能代替完整的短路和过载保护。",
        "热继电器：利用热效应作电动机过载等保护，动作有延时，不能单独充当短路保护。",
        "隔离开关：形成隔离，通常不得带负荷操作，需区别具有负荷分断能力的开关设备。",
        "RCD：检测剩余电流，满足条件时切断电路；不带过电流保护的RCCB不能替代过载、短路保护，带此功能的RCBO则可兼有。"
      ],
      "exp": "断路器：接通、分断并按配置实现短路、过载等保护；熔断器：熔体过电流熔断后切断电路，通常需更换熔体。\n接触器：适合频繁接通、分断负载，主要执行控制动作，本身不能代替完整的短路和过载保护。\n热继电器：利用热效应作电动机过载等保护，动作有延时，不能单独充当短路保护。\n隔离开关：形成隔离，通常不得带负荷操作，需区别具有负荷分断能力的开关设备。\nRCD：检测剩余电流，满足条件时切断电路；不带过电流保护的RCCB不能替代过载、短路保护，带此功能的RCBO则可兼有。",
      "cue": "电路保安队：断路器总值班，熔断器牺牲自己，接触器勤开门，热继电器盯过劳，隔离开关拉警戒线，RCD查漏。",
      "trap": "",
      "sources": [
        "course"
      ],
      "tags": []
    },
    {
      "id": 12,
      "u": "8",
      "t": "重点记背",
      "s": "建筑物防雷分哪几类？分类依据是什么？",
      "o": [],
      "key": "",
      "points": [
        "按GB 50057分第一、第二、第三类防雷建筑物；依据建筑物重要性、使用性质、雷电事故可能性及后果。",
        "第一类重点考虑爆炸危险及雷击导致严重破坏、人身伤亡的场所；不是简单按“楼最高”来定。",
        "第二类包括特定重要建筑、一定爆炸危险建筑和符合年预计雷击次数条件的建筑；第三类为相应较低风险但仍需防雷的建筑。",
        "判断顺序：先查爆炸危险和特别重要用途，再查具体类别条款与年预计雷击次数N；高度是影响因素之一，不是唯一判据。",
        "建筑物的一、二、三类防雷，不能与建筑物电子信息系统的A、B、C、D雷电防护等级混答。"
      ],
      "exp": "按GB 50057分第一、第二、第三类防雷建筑物；依据建筑物重要性、使用性质、雷电事故可能性及后果。\n第一类重点考虑爆炸危险及雷击导致严重破坏、人身伤亡的场所；不是简单按“楼最高”来定。\n第二类包括特定重要建筑、一定爆炸危险建筑和符合年预计雷击次数条件的建筑；第三类为相应较低风险但仍需防雷的建筑。\n判断顺序：先查爆炸危险和特别重要用途，再查具体类别条款与年预计雷击次数N；高度是影响因素之一，不是唯一判据。\n建筑物的一、二、三类防雷，不能与建筑物电子信息系统的A、B、C、D雷电防护等级混答。",
      "cue": "防雷分班先看“受雷击后怕不怕、损失大不大”，再看“雷爱不爱来”；不是只按身高排座位。",
      "trap": "",
      "sources": [
        "lightning"
      ],
      "tags": []
    },
    {
      "id": 13,
      "u": "8",
      "t": "重点记背",
      "s": "年预计雷击次数N的常考分界怎样记？",
      "o": [],
      "key": "",
      "points": [
        "部、省级办公建筑及其他重要或人员密集公共建筑等相应类别：N＞0.05次/年为第二类；0.01≤N≤0.05次/年为第三类。",
        "住宅、办公楼等一般性民用建筑或一般性工业建筑等相应类别：N＞0.25次/年为第二类；0.05≤N≤0.25次/年为第三类。",
        "这些是特定条款的数字条件，不代表低于下限就一定无需防雷；爆炸危险、重要性和其他独立条件仍要逐条判断。",
        "边界记清：第二类用“大于”，上述第三类区间包含两端。N表示年预计雷击次数，不是接地电阻。"
      ],
      "exp": "部、省级办公建筑及其他重要或人员密集公共建筑等相应类别：N＞0.05次/年为第二类；0.01≤N≤0.05次/年为第三类。\n住宅、办公楼等一般性民用建筑或一般性工业建筑等相应类别：N＞0.25次/年为第二类；0.05≤N≤0.25次/年为第三类。\n这些是特定条款的数字条件，不代表低于下限就一定无需防雷；爆炸危险、重要性和其他独立条件仍要逐条判断。\n边界记清：第二类用“大于”，上述第三类区间包含两端。N表示年预计雷击次数，不是接地电阻。",
      "cue": "重要建筑更敏感，门槛先到0.05；普通建筑到0.25。像两道警报线，但先查建筑身份再对数字。",
      "trap": "",
      "sources": [
        "lightning"
      ],
      "tags": [
        "数字"
      ]
    },
    {
      "id": 14,
      "u": "9",
      "t": "重点记背",
      "s": "检验批验收合格的条件、组织人员和程序是什么？",
      "o": [],
      "key": "",
      "points": [
        "合格条件：主控项目抽样检验均合格；一般项目抽样检验合格；具有完整的施工操作依据和质量验收记录。",
        "有允许偏差的一般项目，最大偏差和合格点率依相应专业验收标准，不能把“80%”不加条件套用于所有项目。",
        "组织：在施工单位自检合格基础上，由专业监理工程师组织施工单位项目专业质量检查员、专业工长等验收。",
        "程序：施工自检和记录→报验→核查资料并按规定抽样检查→形成验收记录；不合格整改后复验。施工过程检查应全数检查，验收按标准规定数量抽查。",
        "层级：检验批→分项工程→分部（子分部）工程→单位（子单位）工程。"
      ],
      "exp": "合格条件：主控项目抽样检验均合格；一般项目抽样检验合格；具有完整的施工操作依据和质量验收记录。\n有允许偏差的一般项目，最大偏差和合格点率依相应专业验收标准，不能把“80%”不加条件套用于所有项目。\n组织：在施工单位自检合格基础上，由专业监理工程师组织施工单位项目专业质量检查员、专业工长等验收。\n程序：施工自检和记录→报验→核查资料并按规定抽样检查→形成验收记录；不合格整改后复验。施工过程检查应全数检查，验收按标准规定数量抽查。\n层级：检验批→分项工程→分部（子分部）工程→单位（子单位）工程。",
      "cue": "检验批过三道门：主控过关、一般达标、资料齐全；施工先自检，监理来组织，签字才算走完。",
      "trap": "对应你标注的P10考点；这是整理的答题提纲，不是该页逐字摘录。",
      "sources": [
        "accept"
      ],
      "tags": []
    },
    {
      "id": 15,
      "u": "10",
      "t": "重点记背",
      "s": "变压器送电试运行按什么顺序答？有哪些关键检查？",
      "o": [],
      "key": "",
      "points": [
        "送电前：安装及交接试验合格，绝缘、接地、相序、分接位置、油位/温控、保护及联锁符合要求；清场、撤除临时措施并办理送电手续。",
        "空载冲击合闸：按试验方案在额定电压下进行；GB 50150一般要求5次，每次间隔宜5min，过程中应无异常。无差动保护的干式变压器可按该条规定进行3次。",
        "冲击时检查励磁涌流是否引起保护误动，监听声音并观察油浸式的油位、渗漏、气体保护等；通常宜从高压侧合闸。",
        "之后按调试方案进行空载观察及负载试运行，检查电压、电流、温升、噪声、冷却装置和保护动作，记录并验收。",
        "教材或方案中的首次持续时间、连续试运行时间须与变压器类别及试验阶段对应，不能把“间隔5min”当成整段试运行时间。"
      ],
      "exp": "送电前：安装及交接试验合格，绝缘、接地、相序、分接位置、油位/温控、保护及联锁符合要求；清场、撤除临时措施并办理送电手续。\n空载冲击合闸：按试验方案在额定电压下进行；GB 50150一般要求5次，每次间隔宜5min，过程中应无异常。无差动保护的干式变压器可按该条规定进行3次。\n冲击时检查励磁涌流是否引起保护误动，监听声音并观察油浸式的油位、渗漏、气体保护等；通常宜从高压侧合闸。\n之后按调试方案进行空载观察及负载试运行，检查电压、电流、温升、噪声、冷却装置和保护动作，记录并验收。\n教材或方案中的首次持续时间、连续试运行时间须与变压器类别及试验阶段对应，不能把“间隔5min”当成整段试运行时间。",
      "cue": "送电像新车交付：先体检，五次点火看反应，再空车观察，最后载客运行；每一步都要留记录。",
      "trap": "",
      "sources": [
        "test",
        "accept"
      ],
      "tags": [
        "数字"
      ]
    },
    {
      "id": 16,
      "u": "11",
      "t": "重点记背",
      "s": "母线送电前应检查什么？",
      "o": [],
      "key": "",
      "points": [
        "外观与机械：母线及绝缘子完整、无损伤污染；支架牢固，连接螺栓与防松件齐全，搭接面和紧固力矩符合要求。",
        "电气：相序及相色正确，电气间隙满足要求；金属外壳、支架的保护联结可靠。",
        "试验：按电压等级和适用要求做绝缘、耐压等交接试验，不能用低压指标代替高压指标；GB 50303低压母线绝缘电阻不小于0.5MΩ。",
        "环境：清除工具、杂物及临时接地等临时措施，孔洞封堵、盖板齐全，现场具备安全送电条件；核对上、下级设备及保护状态。"
      ],
      "exp": "外观与机械：母线及绝缘子完整、无损伤污染；支架牢固，连接螺栓与防松件齐全，搭接面和紧固力矩符合要求。\n电气：相序及相色正确，电气间隙满足要求；金属外壳、支架的保护联结可靠。\n试验：按电压等级和适用要求做绝缘、耐压等交接试验，不能用低压指标代替高压指标；GB 50303低压母线绝缘电阻不小于0.5MΩ。\n环境：清除工具、杂物及临时接地等临时措施，孔洞封堵、盖板齐全，现场具备安全送电条件；核对上、下级设备及保护状态。",
      "cue": "母线像电流的高速公路：路面无杂物，桥墩要稳，接缝要紧，车道顺序对，护栏接地好。",
      "trap": "对应教材P74主题；具体检查表应结合母线形式和电压等级。",
      "sources": [
        "accept"
      ],
      "tags": [
        "数字"
      ]
    },
    {
      "id": 17,
      "u": "11",
      "t": "重点记背",
      "s": "母线如何送电并检查运行情况？",
      "o": [],
      "key": "",
      "points": [
        "安装检查、交接试验合格后，按审批的送电方案操作；设专人指挥、操作和监护，明确送电范围。",
        "按系统关系分段、逐级送电，先检查空载时的电压、相序及异常声音、放电等情况，再按方案逐步投入负荷。",
        "带负荷观察连接点和外壳温升、电流、振动、噪声及保护状态；发现异常及时停电处理，不得带电紧固搭接螺栓。",
        "整理送电试运行记录，运行正常并完成验收后交付使用。"
      ],
      "exp": "安装检查、交接试验合格后，按审批的送电方案操作；设专人指挥、操作和监护，明确送电范围。\n按系统关系分段、逐级送电，先检查空载时的电压、相序及异常声音、放电等情况，再按方案逐步投入负荷。\n带负荷观察连接点和外壳温升、电流、振动、噪声及保护状态；发现异常及时停电处理，不得带电紧固搭接螺栓。\n整理送电试运行记录，运行正常并完成验收后交付使用。",
      "cue": "高速路开通先空路巡检，再逐段放车；接头发热像路口堵车，不能一边通电一边“修路”。",
      "trap": "",
      "sources": [
        "accept"
      ],
      "tags": []
    },
    {
      "id": 18,
      "u": "12",
      "t": "重点记背",
      "s": "变压器安装的主要工序与质量控制点有哪些？",
      "o": [],
      "key": "",
      "points": [
        "工序：开箱验收→基础及运输通道检查→二次搬运和就位→按条件进行器身检查→附件安装与接线接地→交接试验→试运行验收。",
        "起吊、拖运应使用产品规定的受力点；保护瓷套管、散热器及附件，严禁任意借用不承受整机重量的吊环。",
        "就位平稳、固定可靠，净距、通风、防火与检修空间符合设计；油浸式油位正常、无渗漏，干式温控及风机完好。",
        "气体继电器等安装方向正确；箱体、支架和外壳等分别与保护导体可靠连接，中性点接地按系统设计。",
        "是否必须吊芯要看运输情况、产品要求与检查结果，不能认为所有新变压器都必须吊芯。"
      ],
      "exp": "工序：开箱验收→基础及运输通道检查→二次搬运和就位→按条件进行器身检查→附件安装与接线接地→交接试验→试运行验收。\n起吊、拖运应使用产品规定的受力点；保护瓷套管、散热器及附件，严禁任意借用不承受整机重量的吊环。\n就位平稳、固定可靠，净距、通风、防火与检修空间符合设计；油浸式油位正常、无渗漏，干式温控及风机完好。\n气体继电器等安装方向正确；箱体、支架和外壳等分别与保护导体可靠连接，中性点接地按系统设计。\n是否必须吊芯要看运输情况、产品要求与检查结果，不能认为所有新变压器都必须吊芯。",
      "cue": "搬新家路线：验货、铺路、搬家、体检、装配、通电。瓷套管像玻璃把手，千万别拿它当搬运扶手。",
      "trap": "",
      "sources": [
        "accept",
        "test"
      ],
      "tags": []
    },
    {
      "id": 19,
      "u": "13",
      "t": "重点记背",
      "s": "电缆沟内敷设应抓住哪些要点？",
      "o": [],
      "key": "",
      "points": [
        "沟道清洁、排水通畅，支架安装牢靠、保护联结完整；核对电缆型号、数量、规格、绝缘状态及路径。",
        "按设计排列分层，电力与控制电缆不宜同层，高低压、强弱电按规定分开；同一重要回路的工作、备用电缆按耐火分隔要求配置。",
        "控制电缆：普通支架不宜超过2层，桥架不宜超过3层；交流三芯电力电缆：普通支吊架不宜超过1层，桥架不宜超过2层。",
        "避免交叉、扭绞和机械损伤；弯曲半径、固定间距、净距按型号及设计要求；端部、分支等设标识。",
        "穿墙、楼板、沟口及防火分区处按设计封堵，盖板齐全；隐蔽前检查并形成记录。"
      ],
      "exp": "沟道清洁、排水通畅，支架安装牢靠、保护联结完整；核对电缆型号、数量、规格、绝缘状态及路径。\n按设计排列分层，电力与控制电缆不宜同层，高低压、强弱电按规定分开；同一重要回路的工作、备用电缆按耐火分隔要求配置。\n控制电缆：普通支架不宜超过2层，桥架不宜超过3层；交流三芯电力电缆：普通支吊架不宜超过1层，桥架不宜超过2层。\n避免交叉、扭绞和机械损伤；弯曲半径、固定间距、净距按型号及设计要求；端部、分支等设标识。\n穿墙、楼板、沟口及防火分区处按设计封堵，盖板齐全；隐蔽前检查并形成记录。",
      "cue": "沟里像分层书架：控制书薄，普通架两层、桥架三层；三芯动力书厚，普通一层、桥架两层。",
      "trap": "",
      "sources": [
        "layers",
        "accept"
      ],
      "tags": [
        "数字"
      ]
    },
    {
      "id": 20,
      "u": "14",
      "t": "重点记背",
      "s": "直埋电缆的埋深、砂层、保护板和验收要求怎样记？",
      "o": [],
      "key": "",
      "points": [
        "埋深按设计及场所：一般情况下电缆表面距地面不小于0.7m；穿越农田或车行道时不小于1m，并考虑冻土等条件。",
        "电缆上下铺软土或砂，厚度分别不小于100mm；全长设置保护板，宽度超出电缆两侧各不小于50mm。",
        "电缆不得与其他管道正上方或正下方平行敷设；与电缆、管道、建筑物等的净距按相应表格和设计检查。",
        "易受损伤部位采取保护，转弯半径与电缆性能相适应；接头、转弯和路线按要求设标志。",
        "回填前完成隐蔽验收，回填土不得含尖锐硬物；线路、标高、保护措施及试验数据形成记录。"
      ],
      "exp": "埋深按设计及场所：一般情况下电缆表面距地面不小于0.7m；穿越农田或车行道时不小于1m，并考虑冻土等条件。\n电缆上下铺软土或砂，厚度分别不小于100mm；全长设置保护板，宽度超出电缆两侧各不小于50mm。\n电缆不得与其他管道正上方或正下方平行敷设；与电缆、管道、建筑物等的净距按相应表格和设计检查。\n易受损伤部位采取保护，转弯半径与电缆性能相适应；接头、转弯和路线按要求设标志。\n回填前完成隐蔽验收，回填土不得含尖锐硬物；线路、标高、保护措施及试验数据形成记录。",
      "cue": "给电缆铺床：普通床埋七成米，农田车道一米深；上下各铺十厘米软垫，盖板两边各探出五厘米。",
      "trap": "",
      "sources": [
        "cable"
      ],
      "tags": [
        "数字"
      ]
    },
    {
      "id": 21,
      "u": "15",
      "t": "重点记背",
      "s": "恒定均布载荷强度试验：测什么、几倍、多久？",
      "o": [],
      "key": "",
      "points": [
        "对象：质量大于10kg灯具的固定装置及悬吊装置，不是灯泡本身，也不是任意设备都套这个数。",
        "荷载：按灯具重量的5倍施加恒定均布载荷；恒定指试验期间保持荷载，均布指按规定分布施加，不能随意挂一个集中重物代替。",
        "时间：持续不得少于15min；此项应全数检查，并形成载荷强度试验记录。",
        "例：12kg灯具，试验荷载相当于60kg质量产生的重力（约588N），持续至少15min；固定和悬吊装置应保持可靠。"
      ],
      "exp": "对象：质量大于10kg灯具的固定装置及悬吊装置，不是灯泡本身，也不是任意设备都套这个数。\n荷载：按灯具重量的5倍施加恒定均布载荷；恒定指试验期间保持荷载，均布指按规定分布施加，不能随意挂一个集中重物代替。\n时间：持续不得少于15min；此项应全数检查，并形成载荷强度试验记录。\n例：12kg灯具，试验荷载相当于60kg质量产生的重力（约588N），持续至少15min；固定和悬吊装置应保持可靠。",
      "cue": "一盏超过十公斤的大灯，要背五倍重的“书包”，稳稳站满十五分钟：大于10—5倍—15分。",
      "trap": "",
      "sources": [
        "accept"
      ],
      "tags": [
        "数字"
      ]
    },
    {
      "id": 22,
      "u": "16",
      "t": "案例分析",
      "s": "案例一①：把钢丝绳挂在顶盖吊环搬运整台变压器，对吗？吊芯用哪里？",
      "o": [],
      "key": "",
      "points": [
        "不能未经确认就用顶盖吊环吊整台变压器。整机搬运应使用制造厂指定、可承受整体重量的油箱吊耳或整体起吊装置，按方案受力。",
        "常见教材区分：油箱（箱壁）上的吊耳用于整体起吊；与器身相连的箱盖吊环用于吊器身检查。实际吊点须以该产品结构和标记为准。",
        "原案例把“顶盖上部吊环”和“箱盖吊环”并列，术语有歧义；答题应写清“吊整机”和“吊器身”的承重对象，不能仅靠“在上面”判断用途。"
      ],
      "exp": "不能未经确认就用顶盖吊环吊整台变压器。整机搬运应使用制造厂指定、可承受整体重量的油箱吊耳或整体起吊装置，按方案受力。\n常见教材区分：油箱（箱壁）上的吊耳用于整体起吊；与器身相连的箱盖吊环用于吊器身检查。实际吊点须以该产品结构和标记为准。\n原案例把“顶盖上部吊环”和“箱盖吊环”并列，术语有歧义；答题应写清“吊整机”和“吊器身”的承重对象，不能仅靠“在上面”判断用途。",
      "cue": "搬行李箱要抓承重提手，不能提薄盖子；变压器也一样，整机与器身各有自己的“提手”。",
      "trap": "原题两个吊环名称容易混淆；按功能区分，避免死记位置。",
      "sources": [
        "course",
        "accept"
      ],
      "tags": []
    },
    {
      "id": 23,
      "u": "16",
      "t": "案例分析",
      "s": "案例一②：油浸式变压器向气体继电器方向只升高0.5%，如何改？",
      "o": [],
      "key": "",
      "points": [
        "对于需要现场设置升高坡度且产品未自带相应坡度的结构，0.5%偏小；顶盖沿气体继电器方向的升高坡度宜为1%～1.5%。",
        "这样便于内部产生的气体沿上升方向进入气体继电器，避免积聚而影响保护。",
        "不能把“顶盖坡度”与其他管路安装坡度混为一谈；若产品本身已具备规定坡度，应按厂家技术文件安装，不能盲目再次垫高。"
      ],
      "exp": "对于需要现场设置升高坡度且产品未自带相应坡度的结构，0.5%偏小；顶盖沿气体继电器方向的升高坡度宜为1%～1.5%。\n这样便于内部产生的气体沿上升方向进入气体继电器，避免积聚而影响保护。\n不能把“顶盖坡度”与其他管路安装坡度混为一谈；若产品本身已具备规定坡度，应按厂家技术文件安装，不能盲目再次垫高。",
      "cue": "让气泡爬一个缓坡去找继电器报信：坡度一到一点五，别让气泡困在箱顶。",
      "trap": "",
      "sources": [
        "slope"
      ],
      "tags": [
        "数字"
      ]
    },
    {
      "id": 24,
      "u": "16",
      "t": "案例分析",
      "s": "案例一③：10kV油浸式变压器已有干粉灭火器，专用灭火系统如何答？",
      "o": [],
      "key": "",
      "points": [
        "在题目已要求增设固定灭火系统的前提下，可答：按消防设计采用适用于油浸变压器的水喷雾灭火系统等固定灭火设施，并与检测、断电等措施配合。",
        "干粉灭火器属于初起火灾的移动灭火器材，不能代替设计要求的固定灭火系统。",
        "不能仅凭“10kV”就认定所有变压器必须配同一种固定灭火系统；是否必须设置及具体选型，还取决于容量、设置位置、建筑条件、适用消防标准与批准设计。",
        "答题先给案例方向“水喷雾等适用固定灭火系统”，再说明设计适用条件；不能写成拿普通水流直接冲击带电设备。"
      ],
      "exp": "在题目已要求增设固定灭火系统的前提下，可答：按消防设计采用适用于油浸变压器的水喷雾灭火系统等固定灭火设施，并与检测、断电等措施配合。\n干粉灭火器属于初起火灾的移动灭火器材，不能代替设计要求的固定灭火系统。\n不能仅凭“10kV”就认定所有变压器必须配同一种固定灭火系统；是否必须设置及具体选型，还取决于容量、设置位置、建筑条件、适用消防标准与批准设计。\n答题先给案例方向“水喷雾等适用固定灭火系统”，再说明设计适用条件；不能写成拿普通水流直接冲击带电设备。",
      "cue": "灭火器像随身急救包，固定灭火系统像整套救援队；有急救包，不等于可以撤掉设计要求的救援队。",
      "trap": "题目未提供容量和具体设置条件，不能由电压一个数字推出强制选型。",
      "sources": [
        "fire"
      ],
      "tags": []
    },
    {
      "id": 25,
      "u": "17",
      "t": "案例分析",
      "s": "案例二①：农田0.9m、上下砂50mm、盖板两侧50mm、给水管下0.3m、YJV、缆间90mm，逐条判断。",
      "o": [],
      "key": "",
      "points": [
        "农田0.9m：不足，应不小于1m。上下砂各50mm：不足，应各不小于100mm。盖板两侧各超50mm：达到基本要求，这项不能误判为错。",
        "给水管道正下方平行敷设：不当，应调整路线，避免正上、正下关系。电缆与普通给水管平行常规净距不小于0.5m，仍需结合具体适用表格及保护措施。",
        "YJV表示交联聚乙烯绝缘、聚氯乙烯护套电力电缆，不等于带钢带铠装；有机械损伤风险时须按设计采用如YJV22等适合的铠装电缆或可靠保护。仅凭“YJV”三个字不能一概判定禁止直埋。",
        "缆间90mm：若按10kV及以下电力电缆通常0.1m的净距条件，则不足；更高电压或不同电缆关系应另查相应要求。题目未给电压、相邻电缆类别，答题须带条件。"
      ],
      "exp": "农田0.9m：不足，应不小于1m。上下砂各50mm：不足，应各不小于100mm。盖板两侧各超50mm：达到基本要求，这项不能误判为错。\n给水管道正下方平行敷设：不当，应调整路线，避免正上、正下关系。电缆与普通给水管平行常规净距不小于0.5m，仍需结合具体适用表格及保护措施。\nYJV表示交联聚乙烯绝缘、聚氯乙烯护套电力电缆，不等于带钢带铠装；有机械损伤风险时须按设计采用如YJV22等适合的铠装电缆或可靠保护。仅凭“YJV”三个字不能一概判定禁止直埋。\n缆间90mm：若按10kV及以下电力电缆通常0.1m的净距条件，则不足；更高电压或不同电缆关系应另查相应要求。题目未给电压、相邻电缆类别，答题须带条件。",
      "cue": "巡查这张“电缆床”：床太浅、垫太薄、躺在水管下都要改；盖板探出五厘米已经够，别把对的也圈错。",
      "trap": "",
      "sources": [
        "cable"
      ],
      "tags": [
        "数字"
      ]
    },
    {
      "id": 26,
      "u": "17",
      "t": "案例分析",
      "s": "案例二②：电力电缆和控制电缆穿入同一根排管，怎么分析？",
      "o": [],
      "key": "",
      "points": [
        "本案例应按设计将电力与控制电缆分管敷设，便于隔离故障、控制干扰、散热及检修更换。",
        "穿管前疏通并清除积水杂物，防止损伤护层；穿完固定电缆、保护接触部位、封堵管口。",
        "现行GB 50168对穿管位置和数量要求符合设计，不能把所有场景简单概括为“一根管永远只能一根电缆”。",
        "另一个易考禁忌：交流单芯电缆不得单独穿入钢管；应避免铁磁性材料围成单相闭合磁路引起发热。"
      ],
      "exp": "本案例应按设计将电力与控制电缆分管敷设，便于隔离故障、控制干扰、散热及检修更换。\n穿管前疏通并清除积水杂物，防止损伤护层；穿完固定电缆、保护接触部位、封堵管口。\n现行GB 50168对穿管位置和数量要求符合设计，不能把所有场景简单概括为“一根管永远只能一根电缆”。\n另一个易考禁忌：交流单芯电缆不得单独穿入钢管；应避免铁磁性材料围成单相闭合磁路引起发热。",
      "cue": "动力像重卡，控制像送信员：分开车道，信号才不被挤乱；同一交流回路还要一起走，别拆成各绕一圈。",
      "trap": "",
      "sources": [
        "pipe"
      ],
      "tags": []
    },
    {
      "id": 27,
      "u": "17",
      "t": "案例分析",
      "s": "案例二③：消防控制线与广播控制线在普通支架上双层敷设，双层本身有错吗？",
      "o": [],
      "key": "",
      "points": [
        "双层本身不超限：GB 50168—2018规定，控制电缆在普通支架上不宜超过2层，在桥架上不宜超过3层。不能背成普通支架只准1层。",
        "还需辨别“广播”是消防应急广播还是普通广播；若涉及消防与非消防线路，应按消防设计落实分开敷设、耐火保护或隔离要求，不能仅凭层数宣布整体合格。",
        "补充区分：交流三芯电力电缆在普通支吊架上不宜超过1层，在桥架上不宜超过2层。",
        "答题结论：控制电缆双层可满足层数要求；是否混设合理须结合线路用途及防火设计判断。"
      ],
      "exp": "双层本身不超限：GB 50168—2018规定，控制电缆在普通支架上不宜超过2层，在桥架上不宜超过3层。不能背成普通支架只准1层。\n还需辨别“广播”是消防应急广播还是普通广播；若涉及消防与非消防线路，应按消防设计落实分开敷设、耐火保护或隔离要求，不能仅凭层数宣布整体合格。\n补充区分：交流三芯电力电缆在普通支吊架上不宜超过1层，在桥架上不宜超过2层。\n答题结论：控制电缆双层可满足层数要求；是否混设合理须结合线路用途及防火设计判断。",
      "cue": "书架口令：控制二三、三芯动力一二。消防书另看防火书柜，不能只数摞了几层。",
      "trap": "先确认是控制电缆还是电力电缆，再谈层数。",
      "sources": [
        "layers"
      ],
      "tags": [
        "数字"
      ]
    },
    {
      "id": 28,
      "u": "17",
      "t": "案例分析",
      "s": "案例二④：直埋电缆回填前应履行哪些隐蔽验收程序？",
      "o": [],
      "key": "",
      "points": [
        "施工单位先自检：核对路径、型号、埋深、间距、弯曲半径、砂层和保护板、接头、接地及保护措施，完成规定试验。",
        "整理隐蔽工程检查记录、测量与试验记录、位置图和必要影像资料，并报请监理验收。",
        "专业监理组织检查，问题整改后复验；验收合格并形成签认记录后，方可覆盖回填。",
        "回填中继续保护电缆，完成线路标志和竣工资料；不能“先埋起来，以后补签”。"
      ],
      "exp": "施工单位先自检：核对路径、型号、埋深、间距、弯曲半径、砂层和保护板、接头、接地及保护措施，完成规定试验。\n整理隐蔽工程检查记录、测量与试验记录、位置图和必要影像资料，并报请监理验收。\n专业监理组织检查，问题整改后复验；验收合格并形成签认记录后，方可覆盖回填。\n回填中继续保护电缆，完成线路标志和竣工资料；不能“先埋起来，以后补签”。",
      "cue": "给地下工程拍“毕业照”：先自检、再报验、签认留档，最后盖被子；盖住了才想拍照就晚了。",
      "trap": "",
      "sources": [
        "cable",
        "accept"
      ],
      "tags": []
    },
    {
      "id": 29,
      "u": "18",
      "t": "案例分析",
      "s": "案例三①：60m镀锌槽盒只首尾接地，连接板每端1个普通螺栓且无跨接，如何改？",
      "o": [],
      "key": "",
      "points": [
        "60m全长超过30m，仅首尾2处不够；应在起、终端可靠接地基础上，沿线每隔20～30m增加保护导体连接点。",
        "镀锌槽盒连接板每端仅1个普通螺栓，不能满足不设跨接导体的条件；不跨接时，每端至少2个带防松螺帽或防松垫圈的连接固定螺栓。",
        "不满足该连接条件时，应采取符合设计的可靠保护联结措施；连接机械牢固和电气连续都要保证。",
        "区分非镀锌槽盒：连接板两端应跨接保护联结导体，截面积按设计。"
      ],
      "exp": "60m全长超过30m，仅首尾2处不够；应在起、终端可靠接地基础上，沿线每隔20～30m增加保护导体连接点。\n镀锌槽盒连接板每端仅1个普通螺栓，不能满足不设跨接导体的条件；不跨接时，每端至少2个带防松螺帽或防松垫圈的连接固定螺栓。\n不满足该连接条件时，应采取符合设计的可靠保护联结措施；连接机械牢固和电气连续都要保证。\n区分非镀锌槽盒：连接板两端应跨接保护联结导体，截面积按设计。",
      "cue": "60米长廊不能只守两扇门，中途每20～30米加岗；镀锌接头每边两颗防松扣，才有资格免跨接。",
      "trap": "",
      "sources": [
        "accept"
      ],
      "tags": [
        "数字"
      ]
    },
    {
      "id": 30,
      "u": "18",
      "t": "案例分析",
      "s": "案例三②：水平支架间距3.5m，吊杆φ6mm，错在哪里？",
      "o": [],
      "key": "",
      "points": [
        "设计无要求时，水平安装的支架间距宜为1.5～3.0m；案例3.5m偏大，应按规定与实际承载需求调整。",
        "采用金属吊架固定时，圆钢直径不得小于8mm；φ6mm不足。还应设置防晃支架。",
        "在分支或端部0.3～0.5m处应设固定支架；支架牢靠、不扭曲，连接和防腐处理满足要求。",
        "若设计或产品对承载及跨度有专门要求，还须按其核查，不能只拿“3m”决定全部支架。"
      ],
      "exp": "设计无要求时，水平安装的支架间距宜为1.5～3.0m；案例3.5m偏大，应按规定与实际承载需求调整。\n采用金属吊架固定时，圆钢直径不得小于8mm；φ6mm不足。还应设置防晃支架。\n在分支或端部0.3～0.5m处应设固定支架；支架牢靠、不扭曲，连接和防腐处理满足要求。\n若设计或产品对承载及跨度有专门要求，还须按其核查，不能只拿“3m”决定全部支架。",
      "cue": "晾满电缆的长衣架，杆子不能太细、挂点不能太稀：水平一米半到三米，吊杆至少八毫米。",
      "trap": "",
      "sources": [
        "accept"
      ],
      "tags": [
        "数字"
      ]
    },
    {
      "id": 31,
      "u": "18",
      "t": "案例分析",
      "s": "案例三③：槽盒在蒸汽管正上方、净距0.2m，应怎样判断？",
      "o": [],
      "key": "",
      "points": [
        "先辨对象：电缆槽盒宜在热力管道下方，按GB 50303附录F检查；配线槽盒原则上在热水、蒸汽管下方，有困难时才按条件设在上方，并查附录G。",
        "对配线槽盒与无保温蒸汽管：上方平行时常规最小距离1000mm，下方或水平平行时500mm。案例仅200mm，未说明保温或可靠隔离，不能直接判为满足要求。",
        "附录G对有保温措施的热水、蒸汽管另有最小200mm的条件；因此不能把“所有情况都至少1m”写成通用结论。",
        "整改应调整相对位置，按槽盒用途、管道保温及设计核定距离，必要时设置有效隔离保护。"
      ],
      "exp": "先辨对象：电缆槽盒宜在热力管道下方，按GB 50303附录F检查；配线槽盒原则上在热水、蒸汽管下方，有困难时才按条件设在上方，并查附录G。\n对配线槽盒与无保温蒸汽管：上方平行时常规最小距离1000mm，下方或水平平行时500mm。案例仅200mm，未说明保温或可靠隔离，不能直接判为满足要求。\n附录G对有保温措施的热水、蒸汽管另有最小200mm的条件；因此不能把“所有情况都至少1m”写成通用结论。\n整改应调整相对位置，按槽盒用途、管道保温及设计核定距离，必要时设置有效隔离保护。",
      "cue": "热气往上冒，电线尽量别坐在蒸汽锅上；先看它穿没穿保温外套，再量安全座位距离。",
      "trap": "电缆槽盒与配线槽盒查的附录不同；200mm不是无条件通用距离。",
      "sources": [
        "accept"
      ],
      "tags": [
        "数字"
      ]
    },
    {
      "id": 32,
      "u": "18",
      "t": "案例分析",
      "s": "案例三④：电缆与绝缘导线混敷、同一交流回路分在两个金属槽盒，如何改？",
      "o": [],
      "key": "",
      "points": [
        "同一槽盒内不宜同时敷设绝缘导线和电缆；本案例宜分开安排，便于施工、散热、检修及故障隔离。注意规范措辞为“不宜”，不是把它背成任意条件下的“严禁”。",
        "同一交流回路的绝缘导线不应分别敷设于不同金属槽盒，也不应分别穿在不同金属导管内，应集中在同一金属槽盒或导管。",
        "原因：分开后可能在铁磁性材料中形成不平衡磁通，产生涡流及发热；不能把“不同回路要分开”误用到“同一回路各根线”。"
      ],
      "exp": "同一槽盒内不宜同时敷设绝缘导线和电缆；本案例宜分开安排，便于施工、散热、检修及故障隔离。注意规范措辞为“不宜”，不是把它背成任意条件下的“严禁”。\n同一交流回路的绝缘导线不应分别敷设于不同金属槽盒，也不应分别穿在不同金属导管内，应集中在同一金属槽盒或导管。\n原因：分开后可能在铁磁性材料中形成不平衡磁通，产生涡流及发热；不能把“不同回路要分开”误用到“同一回路各根线”。",
      "cue": "不同队伍别乱挤，同一队伍别拆散：交流回路像拔河队，要一起穿过金属门，磁场才容易相互抵消。",
      "trap": "",
      "sources": [
        "accept"
      ],
      "tags": []
    },
    {
      "id": 33,
      "u": "18",
      "t": "案例分析",
      "s": "案例三⑤：塑料导管墙槽用M5砂浆、表面覆盖10mm，怎么改？",
      "o": [],
      "key": "",
      "points": [
        "在砌体上剔槽埋设塑料导管时，应采用强度等级不小于M10的水泥砂浆抹面保护；M5不符合要求。",
        "保护层厚度不得小于15mm；案例10mm不足，应调整埋设深度并保证抹面保护厚度。",
        "验收时核对管路、接头和保护层，并保留隐蔽工程记录；不能只把墙面抹平就当作合格。"
      ],
      "exp": "在砌体上剔槽埋设塑料导管时，应采用强度等级不小于M10的水泥砂浆抹面保护；M5不符合要求。\n保护层厚度不得小于15mm；案例10mm不足，应调整埋设深度并保证抹面保护厚度。\n验收时核对管路、接头和保护层，并保留隐蔽工程记录；不能只把墙面抹平就当作合格。",
      "cue": "给墙里的塑料管穿护甲：砂浆要M10，护甲厚十五毫米；薄薄十毫米挡不住这道考题。",
      "trap": "",
      "sources": [
        "accept"
      ],
      "tags": [
        "数字"
      ]
    },
    {
      "id": 34,
      "u": "18",
      "t": "案例分析",
      "s": "案例三⑥：镀锌钢导管接头用熔焊圆钢跨接，如何改？",
      "o": [],
      "key": "",
      "points": [
        "不正确。镀锌钢导管不得采用熔焊连接保护联结导体，焊接会破坏镀锌保护层等；通常采用专用接地卡连接保护联结导体。",
        "用专用接地卡固定的保护联结导体应为铜芯软导线，截面积不小于4mm²；夹持牢靠，接触可靠。",
        "机械连接采用配套部件且接触电阻符合相应要求时，规范允许连接处不另设保护联结导体；不得把导管本身当作保护导体的接续导体。",
        "对比非镀锌钢导管的螺纹连接，保护跨接有相应熔焊做法；两种材质不能混用同一答案。"
      ],
      "exp": "不正确。镀锌钢导管不得采用熔焊连接保护联结导体，焊接会破坏镀锌保护层等；通常采用专用接地卡连接保护联结导体。\n用专用接地卡固定的保护联结导体应为铜芯软导线，截面积不小于4mm²；夹持牢靠，接触可靠。\n机械连接采用配套部件且接触电阻符合相应要求时，规范允许连接处不另设保护联结导体；不得把导管本身当作保护导体的接续导体。\n对比非镀锌钢导管的螺纹连接，保护跨接有相应熔焊做法；两种材质不能混用同一答案。",
      "cue": "镀锌管穿着防锈雨衣，别用焊枪烧破；用专用卡扣牵一根至少四平方的铜软绳。",
      "trap": "",
      "sources": [
        "accept"
      ],
      "tags": [
        "数字"
      ]
    }
  ],
  "sources": {
    "accept": [
      "建筑电气工程施工质量验收规范 GB 50303—2015",
      "https://www.cdapm.com.cn/upload/%E5%BB%BA%E7%AD%91%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E6%96%BD%E5%B7%A5%E8%B4%A8%E9%87%8F%E9%AA%8C%E6%94%B6%E8%A7%84%E8%8C%83GB%2050303-2015%20.pdf"
    ],
    "cable": [
      "GB 50168—2018 · 直埋电缆",
      "https://gf.cabr-fire.com/article-59323.htm"
    ],
    "layers": [
      "GB 50168—2018 · 电缆构筑物内敷设",
      "https://gf.cabr-fire.com/article-59340.htm"
    ],
    "pipe": [
      "GB 50168—2018 · 导管内电缆敷设",
      "https://gf.cabr-fire.com/article-59333.htm"
    ],
    "test": [
      "GB 50150—2016 · 电力变压器交接试验",
      "https://gf.cabr-fire.com/article-58149.htm"
    ],
    "lightning": [
      "建筑物防雷设计规范 GB 50057—2010",
      "https://yuedu.ocsyun.com/ocsyuedu/c17ea5223d594d64935a550e66ff1fe7/17fdf36bb67942c09b14868aeeafeb35"
    ],
    "fire": [
      "GB 50016—2014（2018年版）· 自动灭火系统",
      "https://gf.cabr-fire.com/m/article-27268.htm"
    ],
    "water": [
      "吉林省园林绿化养护标准 · 水下照明",
      "https://xxgk.jl.gov.cn/zcbm/fgw_98022/xxgkmlqy/202403/P020240311536674641100.pdf"
    ],
    "slope": [
      "城镇排水工程施工及验收规范 · 变压器安装",
      "https://zjw.sh.gov.cn/shsd/userfiles/300%E5%9F%8E%E9%95%87%E6%8E%92%E6%B0%B4%E5%B7%A5%E7%A8%8B%E6%96%BD%E5%B7%A5%E5%8F%8A%E9%AA%8C%E6%94%B6%E8%A7%84.pdf"
    ],
    "course": [
      "吕丽荣《建筑电气施工技术》课程",
      "https://www.xueyinonline.com/course/getposter?courseid=222689289"
    ]
  },
  "meta": {
    "subject": "建筑电气施工技术",
    "exam": "2026-11-17T08:30:00+08:00",
    "end": "2026-11-17T10:30:00+08:00",
    "topics": 15,
    "cases": 3,
    "authored": true
  }
}
