<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>建筑电气 · 红线星标三页速记</title><link rel="stylesheet" href="./review.css"><script src="./review.js" defer></script></head><body><header class="review-tools"><a href="../construction/">← 回到本学科</a><a href="./construction-new.html">新资料补充三页 ↗</a><button id="print-review">打印 / 存为PDF</button><nav aria-label="切换速记学科"><a href="./hvac.html">通风与空调工程</a><a href="./electric.html">电工高级工</a><a href="./construction.html" aria-current="page">建筑电气施工技术</a></nav></header><section class="paper"><small>建筑电气施工技术 · 红线★速记 · 1 / 3</small><h1>分类与照明</h1><p class="exam">11月17日 08:30—10:30 · 120分钟</p><p class="scope">本页保留原教材红线、星标摘要；新增7张手写资料另见“新资料补充三页”。全部题库已合并，每题显示教材页码或资料页序。</p><article class="review-item"><h2>工程划分 · P2～3</h2><p>建设项目→单项工程→单位工程→分部工程→分项工程。单项可独立发挥效益；单位可独立组织施工；分部按部位与专业划分；分项可计量计价。</p><a href="../construction/?question=75">回看第75题 →</a></article><article class="review-item"><h2>照明方式与电光源 · P135；照片23页码待核</h2><p>方式：一般、分区一般、局部、混合。混合＝一般＋局部。按发光原理：热辐射光源、气体放电光源。</p><a href="../construction/?question=89">回看第89题 →</a></article><article class="review-item"><h2>水下与特殊灯具 · P150、P136、P147、P151</h2><p>水下灯具记12V。汞灯冷却5～10min再启动；霓虹灯变压器220V升至约15kV；航空障碍灯按建筑物最高负荷等级供电。</p><a href="../construction/?question=80">回看第80题 →</a></article><article class="review-item"><h2>灯具固定与载荷 · P139</h2><p>灯具＞3kg，用螺栓或预埋吊钩固定。正文划线：吊灯做2倍过载试验；红色旁注：＞10kg灯具固定与悬吊装置做5倍恒定均布载荷试验。新资料案例5补充持续≥15min，现已列入考点；正文与案例题干分开记。</p><a href="../construction/?question=73">回看第73题 →</a></article><article class="review-item"><h2>应急照明 · P143～144</h2><p>转换时间：疏散≤15s，一般备用≤15s，安全≤0.5s。每个防火分区设置独立应急照明回路，跨区线路做防火隔堵；红色旁注为防火胶泥。</p><a href="../construction/?question=70">回看第70题 →</a></article><article class="review-item"><h2>保护与验收 · P9、P117、P120、P123</h2><p>漏电保护装置做模拟动作试验。相线与N线通过保护器，PE不通过；相应条款动作电流≤30mA、时间≤0.1s。PE截面：S≤16取S；16＜S≤35取16；35＜S≤400取S/2（mm²）。</p><a href="../construction/?question=77">回看第77题 →</a></article><footer>先回忆，再核对；页码被遮挡的按照片及小节定位，不猜填。 · 1/3</footer></section><section class="paper"><small>建筑电气施工技术 · 红线★速记 · 2 / 3</small><h1>设备与配线</h1><p class="exam">11月17日 08:30—10:30 · 120分钟</p><p class="scope">本页保留原教材红线、星标摘要；新增7张手写资料另见“新资料补充三页”。全部题库已合并，每题显示教材页码或资料页序。</p><article class="review-item"><h2>变压器 · P24、P96～97、P101</h2><p>绝缘油：绝缘、散热、灭弧。基础核中心、标高、轨距配轮距；高压侧朝内、低压侧朝外。顶盖向气体继电器方向升高1%～1.5%（制造厂规定无需坡度时除外）；红色旁注连接管为2%～4%。记录冲击与空载电流、一二次电压、温度；空载24h无异常后带负荷。</p><a href="../construction/?question=87">回看第87题 →</a></article><article class="review-item"><h2>电动机 · P104、P106；照片37页码待核</h2><p>抽芯：超厂家期限；无期限而出厂超1年；外观／电气试验或开启式电机端部检查有疑点；试运行异常。冷态2次、间隔≥5min，热态一般1次。照片37星标：空载2h，多台由大到小逐台启动（页角标109）。</p><a href="../construction/?question=67">回看第67题 →</a></article><article class="review-item"><h2>开关与验电 · P109、P115、P30</h2><p>刀开关垂直安装，闭合手柄向上；新资料胶盖刀闸不能带载操作。断路器一般垂直、上进下出；分清闭合、断开、脱扣，脱扣后复位再合闸。教材标记的10kV人体与带电体距离为0.7m以上。</p><a href="../construction/?question=66">回看第66题 →</a></article><article class="review-item"><h2>硬母线与桥架 · P74、P76～77</h2><p>L1黄、L2绿、L3红。铜与铜：室外及室内高温潮湿必须搪锡，室内干燥可直连。图3.64星标装置：母线伸缩节。桥架水平一般支撑跨距1.5～3m；该页电缆用1kV兆欧表，绝缘≥10MΩ。</p><a href="../construction/?question=81">回看第81题 →</a></article><article class="review-item"><h2>母线槽 · P68、P71；照片50页码待核</h2><p>安装前逐节测绝缘≥10MΩ。垂直敷设距地1.8m以下做机械防护，电气专业室内例外。P71外壳连接成接地干线与照片50“不得做保护接地干线使用”的表述，单独对照卡复习，不做唯一判分题。</p><a href="../construction/?question=60">回看第60题 →</a></article><article class="review-item"><h2>线管、软管与线槽 · P39、P41、P57、P60</h2><p>P39红色旁注：穿管绝缘导线最小截面积铜1.0、铝2.5（mm²）。加接线盒：0／1／2／3弯，长度每超过30／20／15／8m。弯曲半径：明配一般6D、两盒间仅1弯4D；暗配6D、地下或混凝土内10D。软管红色旁注：照明≤1.2m、动力≤0.8m。线槽偏差0.2%，全长20mm。</p><a href="../construction/?question=56">回看第56题 →</a></article><footer>先回忆，再核对；页码被遮挡的按照片及小节定位，不猜填。 · 2/3</footer></section><section class="paper"><small>建筑电气施工技术 · 红线★速记 · 3 / 3</small><h1>电缆与防雷</h1><p class="exam">11月17日 08:30—10:30 · 120分钟</p><p class="scope">本页保留原教材红线、星标摘要；新增7张手写资料另见“新资料补充三页”。全部题库已合并，每题显示教材页码或资料页序。</p><article class="review-item"><h2>电缆敷设 · P173～175；照片18页码待核</h2><p>沟道排水坡度≥0.5%；高压在低压上，电力在控制上，强电控制在弱电控制上。直埋标记：铠装、一般埋深≥0.7m；上下各铺≥100mm软土或砂，盖板两侧各超≥50mm。回填高150～200mm，直线每50～100m设标志。</p><a href="../construction/?question=50">回看第50题 →</a></article><article class="review-item"><h2>电缆型号与电缆头 · P173、P178</h2><p>YJ＝交联聚乙烯。铠装首位2双钢带、3细圆钢丝、4粗圆钢丝；外护层次位1纤维绕包、2聚氯乙烯、3聚乙烯。电缆头：低于5℃加热；塑料绝缘保持0℃以上；湿度＞70%不宜制作。</p><a href="../construction/?question=54">回看第54题 →</a></article><article class="review-item"><h2>临电与架空 · P237、P242、P162</h2><p>三级配电：总配电箱—分配电箱—开关箱；二级保护在总箱、开关箱。设备≥5台或容量≥50kW，编制施工组织设计。架空线路：电杆及基础、导线、横担、绝缘子、金具、拉线。</p><a href="../construction/?question=47">回看第47题 →</a></article><article class="review-item"><h2>防雷分类与尺寸 · P218～219、P222</h2><p>分类依据：重要性、使用性质、雷电事故可能性及后果。一／二／三类滚球半径30／45／60m，引下线间距≤12／18／25m。网格一类≤5×5或6×4，二类≤10×10或12×8，三类≤20×20或24×16（m）。</p><a href="../construction/?question=40">回看第40题 →</a></article><article class="review-item"><h2>接地与侧击雷 · P219、P230、P192</h2><p>表8.1：一类接闪器独立接地，冲击接地电阻＜10Ω；二类可共用，＜10Ω；三类一般不宜＞30Ω，较高且要求高的不宜＞10Ω。P230划线：30m以上，每3层均压环。水平接地体顶埋深≥0.6m、平行间距≥5m。</p><a href="../construction/?question=43">回看第43题 →</a></article><article class="review-item"><h2>等电位截面与安全系数 · P206、P208</h2><p>等电位干线：铜≥16、钢≥50；支线：铜≥6、钢≥16（mm²）。P208对应爆炸危险场所、1000V以下中性点接地系统条款：熔断器保护K≥4，自动开关保护K≥2。保留适用前提。</p><a href="../construction/?question=45">回看第45题 →</a></article><footer>先回忆，再核对；页码被遮挡的按照片及小节定位，不猜填。 · 3/3</footer></section></body></html>
